# 从站功能开发与验收

日期：2026-10-21–22。当前阶段：0.12.1 Windows x64 已提交、推送并正式发布；本地验收、云端四产物 Smoke、公开下载哈希/文件清单与启动核验均完成。前两阶段的已执行证据继续保留，发布结果见[版本记录](../archive/acceptance-v0.12.1.md)。

## 本次需求与调用参数

依据用户“目前只支持主站，加入从站功能，按新增功能模板开始闭环开发”，使用项目本地 `gui-development` 工作流，沿用已有项目修改模板的需求、依据、范围、测试与交付字段。Skill 位于用户维护且不纳入 Git 的 `.agents/skills/gui-development/`。

- 目标：同一应用可作为 Modbus RTU 从站或 TCP Server，让外部主站读写本机数据；已有主站继续可用，两种角色可在不同连接并存。
- 依据：[产品规范](../project-spec.md)、[架构](../architecture.md)、[协议](../protocol/01-application-protocol.md)、[工程约束](../../AGENTS.md)。界面复用现有连接、从站、模板和实时数据界面。
- 范围：连接角色、TCP 监听/串口打开、多 Unit ID、模板定义的四类数据区、本地设值与保存初始值、八种正式功能码、异常响应、RTU 广播写、不发起轮询、共享 Cache/趋势/Recorder/诊断、启停和错误恢复。
- 初始阶段交付：源码、更新后的操作说明和真实验证记录；版本与 lockfile 为 0.12.0。当时用户未要求正式发行，未生成四种发行包；后续发布授权见文末。
- 测试：独立 TCP 主站/PyModbus，隔离目录 `out/test-temp/`；RTU 使用正式 SerialTransport 的可控串口适配测试。可用虚拟串口时追加真实串口联调；无物理设备的硬件项保留为未验证。

## 能力与取舍

| 能力 | 本次行为与依据 |
| --- | --- |
| 主站与从站 | 每个连接选择角色，旧文件缺省为主站。TCP 从站绑定本机地址，默认 127.0.0.1；可明确改为 0.0.0.0 接受外部设备。RTU 从站打开所选串口。 |
| 数据定义 | 复用从站实例与模板；仅响应已启用 Unit 和已定义连续地址，不按演示地址裁剪。不支持的功能码返回 01、地址错误 02、数据错误 03。 |
| 数据与设值 | Main 的 Block Cache 是本机设备的实际内存，本地命令提交成功才发布确认值；四个数据区均可本地设值，外部主站只能写 Coil/Holding。批量写先完整验证再原子提交。 |
| 初始值与恢复 | 新内存为零；可显式保存当前值为工作区初始值。停止/重启监听保留进程内存，应用重启加载保存的初始值；配置地址/类型变化重置对应内存，避免旧值冒充新设备。 |
| 观察与记录 | 请求/响应记入现有诊断；实时、趋势、Recorder 复用缓存；从站模式不创建 Scheduler Poll。主站独有的扫描/临时读取入口在从站连接中不提供，并在 Main 拒绝错误调用。 |
| 扩展功能 | 沿用正式协议范围 FC01/02/03/04/05/06/15/16。自定义功能码、设备物理行为脚本未由本次需求或产品定义，不作为从站基础能力交付条件。 |

## 实现方案

```text
连接 / 从站 / 模板 UI --细粒度 Command--> RuntimeManager
                                           |
                     +---------------------+----------------------+
                     | role=master                                | role=slave
              ConnectionRuntime                            SlaveRuntime
              Scheduler -> Transport                 TCP Server / SerialTransport
                     |                                      |
                     |                                请求流式分帧 -> PDU 校验
                     |                                      |
                     +---------- Block Cache <------ 原子读写与响应
                                     |
                        Snapshot / delta / Trend / Recorder
```

新增纯 TypeScript 请求 PDU 解码与从站执行器；复用 ADU 编解码和诊断。每个 TCP 客户端有独立 Framer 和有界发送队列，停止时关闭全部客户端和监听器；RTU 依据请求长度、CRC、可信边界和有界等待分帧。配置重建继续使用既有关闭屏障。

## 预先确定的验收项

| ID | 对象、条件与预期 | 验证方式 | 结果 |
| --- | --- | --- | --- |
| S01 | 旧工作区主站语义保持；角色、初始值经共享 schema 校验和保存/恢复 | Domain/持久化测试 | 通过；真实应用冷启动也恢复四区初始值，两个从站连接均默认停止 |
| S02 | FC01/02/03/04 返回对应区域与正确位序、字节序；05/06/15/16 写后可读，Unit 内存隔离 | 独立黄金数据、TCP/PyModbus 联调 | 通过；TCP 与 COM1/COM2 均由独立 PyModbus 主站验证八种 FC |
| S03 | 数量、PDU 长度、ByteCount、地址越界、未定义地址、非法 Coil 值、不支持 FC 返回正确异常；失败批量写不改变任何值 | 协议边界测试 | 通过；含读 2000 位/125 寄存器、写 1968 位/123 寄存器边界、连续块与缺口原子性 |
| S04 | RTU 广播写作用于已启用 Unit，无响应；广播读、未配置/禁用 Unit 不响应 | RTU 适配集成测试 | 通过；COM2 独立原始帧主站同时确认 Unit 1/2 值改变、广播写和读均无响应 |
| S05 | TCP/RTU 任意分片、多帧、噪声/坏帧后合法请求恢复；接收/发送有界 | 分帧与 Runtime 测试 | 通过；含每个分片位置、300 帧粘包、截断恢复、噪声溢出保留帧尾、真实串口坏 CRC 后合法分片恢复 |
| S06 | TCP 多客户端各自 TID 正确；端口冲突显示错误；停止释放客户端/端口；重启和配置重建无重复监听 | TCP 生命周期测试、定向原生验证 | 通过；同时连接独立 TID、EADDRINUSE、关闭全部客户端、停止/启动并发屏障、RTU 立即重启 |
| S07 | 从站模式无 Poll；本地设值覆盖四区，输入/失败不污染确认值；实时/趋势/记录使用同一缓存 | Main/组件测试、真实 Bridge 流程 | 通过；无请求时事务为零；Recorder 从共享缓存记录 321；本地映射编辑结束 pending；65 项内存分页到末地址 |
| S08 | 连接角色与参数、添加从站/模板、启停、内存编辑、保存初始值、外部写变化、通信诊断流程完整 | 内置浏览器真实操作与视觉审查 | 通过；TCP/RTU 各建两个 Unit，输入区本地设值、保存、重启恢复、外部写、广播、RX/TX/FC83 和实时内存语义均实际核对 |
| S09 | 1440×960、1280、1279、1024×680 受影响页面/弹窗可读可操作，工程列可滚动，不整体缩放 | 内置浏览器查看实际画面 | 通过；内存页、连接/设备页、RTU 弹窗与诊断；最小窗口的表格内部滚动、分页与弹窗固定底部操作可达 |
| S10 | Electron Native IPC、TCP Server 和串口枚举可用；硬件串口覆盖如实记录 | 真实 Electron 定向验证 | 通过已执行范围：原生窗口本地设值经 IPC 确认，PyModbus 读到同一值；Native Main 打开 COM1，与 COM2 互操作。物理 RS485 未验证，见下文 |
| S11 | 相关 lint、typecheck、Unit/Integration、构建检查、文档链接与 diff 检查通过；版本同步 | 工程命令 | 通过；相关 lint / typecheck / 定向回归 / Forge Main+Preload 开发构建 / Renderer 生产构建 / 文档与差异检查；package 与 lock 均 0.12.0 |

## 执行记录与环境

- 开始时工作区已有 `.gitignore` 修改，属于用户原有改动，保留。
- Windows x64、Electron 33、Node 24、PyModbus 3.15.0；用户明确提供的 ELTIMA 虚拟串口对 COM1 ↔ COM2，19200 / 8N1。没有接触物理设备。
- Browser Review 使用同一个真实 Electron Main 的开发 Bridge：`localhost:5173`、回环 Bridge `5174`，鉴权凭据每次启动重新生成。完整地址只保存在隔离目录的 `temp/dev-bridge-session.json`，不在本文记录凭据。
- 原生与浏览器审查数据根为 `out/test-temp/slave-review/`；所有其他测试目录也位于 `out/test-temp/`。未修改日常用户配置、历史库或仓库示例。
- 首轮定向回归：15 个文件，185 通过、1 个串口环境项未启用。后续相关修正后定向复验：核心协议/分帧/Transport/Runtime 4 文件 66 项全部通过（显式设置 COM1/COM2）；新增 UI 与 Runtime 2 文件 13 通过、1 串口项由上述独立命令覆盖。没有把默认跳过计为通过。
- 相关调用方覆盖 `protocol-golden`、`framer-streaming`、`transport`、`runtime-tcp`、`manager-delta`、`cache-reconfiguration`、`workspace-mutations`、`dev-bridge`、`device-dialogs`、`device-selection`、`comm-message-rows`、`value-cell`。
- 独立主站：`tools/simulator/slave_client_check.py`，实际应用与集成测试均输出 `SLAVE_INTEROP_OK`；真实串口输出 `RTU_BROADCAST_OK RTU_RECOVERY_OK`。新主站脚本复用既有 PyModbus，无新增依赖。
- 最后补充的点位值校验定向复验为 `slave-runtime` + `point-write-result`：11 通过、1 串口环境项由此前显式 COM1/COM2 命令覆盖；保留无效 Enum 数值不会改变确认值的断言，相关 typecheck/lint 通过。
- 原生实际操作确认：输入草稿 0 时 Coil 当前值仍为 1，Enter 提交后当前值为 0，独立 TCP 主站读回 False。原生串口枚举返回 COM1/COM2；正式 SerialTransport 在真实 Electron Main 完成 RTU 互操作。
- 冷启动两次加载保存工作区且从站均停止；保存的输入寄存器 456 和离散输入 1 恢复。最终候选再次从 UI 启动 TCP，独立主站全 FC 复验通过，实时显示 1234 / 4660 / 43981。

## 发现并修正的问题

1. 活动串口读取关闭后，Windows 虚拟串口立即重开偶发 Access denied：增加 20 ms 句柄释放屏障。对照实验有活动读取时 0 ms 失败、5/20/50/100 ms 成功；正式集成和实际 UI 停止/立即启动复验通过。
2. TCP 截断候选超时会丢掉后续合法请求：改为保留可信 MBAP 边界。长输入分段处理，RTU 噪声溢出保留可能的帧尾。
3. 本地设值没有线协议回读，ValueCell 原 pending 会一直等待：Main 先发布确认 delta，本地结果直接结束 pending；主站写后回读语义保持。
4. 诊断原先固定认为请求 TX / 响应 RX：按角色投影报文，异常 FC 归于响应，广播只有 RX。
5. 最小窗口分页操作落到屏幕外、部分提示沿用主站“断开/轮询/寄存器”文案：调整内存滚动区高度并修正角色与位区文案，复验后收敛。
6. 初次保存启动值时新工作区路径没有随 delta 发布：保存后再发布 workspace delta，Main 回归明确断言生成路径到达 Renderer。
7. 本地 Enum 映射编辑必须执行和数值写入相同的有限值/范围校验，拒绝 Infinity、65536、负数等 UInt16 非法值，旧确认值保持；主站写结果回归同时通过。

## 证据、结论与未覆盖项

- [最终从站内存画面](../images/slave-memory.png)：0.12.0，1440×960，内置浏览器连接最终 Native Main；数值来自独立主站实际写入。
- 协议依据已核对官方 [Application Protocol V1.1b3](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) 与 [Serial Line V1.02](https://www.modbus.org/file/secure/modbusoverserial.pdf)，与项目自研编解码及非字符间隔分帧约束一致。
- 第一阶段日常功能增量已完成，当时源码保留在工作区，未自动提交；既有主站相关回归保持通过，当时未进入正式发行全量验收。
- 第一阶段未执行物理 RS485 接线/电气与真实硬件验证；虚拟串口结果不代表物理层通过。当时用户未要求正式发布，未生成或验收四种发行包，也未机械执行全部历史 E2E。
- 后段 Windows 桌面控制返回激活失败 / GetCursorPos 访问拒绝，已停止后续原生输入；此前已完成的原生 IPC 与串口证据有效。最终候选新增变化为摘要、保存路径 delta、发送积压边界和非法 Enum 值校验，分别由真实 Bridge/独立主站及定向测试复验；未把受限后的原生视觉操作计为通过。
- 后续如进入正式发布，按 [正式验收](../acceptance.md) 补做完整适用验收与四种产物 Smoke Test。

## 第二阶段：本软件主从站全功能闭环

用户要求：用本软件主站与从站配合，TCP 与 COM1 ↔ COM2 自测，每项功能和数据类型均覆盖，发现问题后修复复验。

本轮使用正式 `ConnectionRuntime` + `SlaveRuntime`，所有数据交换必须实际经过 TCP socket 或两端 SerialTransport；两端绑定同一模板但各自有独立 Cache。不能用直接拷贝缓存代替通信。独立预期字节/数值及既有 PyModbus 互操作用于防止双方犯同一个错误。测试数据和证据仍全部隔离在 `out/test-temp/`。

```text
本软件主站连接 (Client) -- TCP 127.0.0.1 / COM2 --> 本软件从站连接 (Server / COM1)
       | 独立 Cache                                    | 独立 Cache / 本地设值
       +---------- Snapshot / 实时 / 趋势 / Recorder ---+
```

| ID | 必须覆盖的目标与预期 | 方法 | 本轮结果 |
| --- | --- | --- | --- |
| L01 | TCP 和 RTU 同时或分别运行；多连接、多 Unit、共享模板且值隔离；启动/停止/重连/端口冲突/资源释放 | 实际 Runtime 互连、打包版与真实 UI | 通过；同一 Native Main 四连接同时在线，TCP/RTU 各两个 Unit；生命周期和端口冲突回归通过 |
| L02 | FC01/02/03/04/05/06/15/16；位打包、寄存器顺序、读写最大数量、连续块、地址 65535、缺口异常与原子性 | 主从互连 Integration、独立黄金字节 | 通过；两种传输均覆盖全部 FC、最大数量、末地址、跨连续块与缺口拒绝 |
| L03 | Bool（Coil/DI/寄存器位）、BitField、Int8/UInt8 高低字节、Int16/UInt16、Int32/UInt32、Float32/Float64、Enum（数值/位域）全部读写与边界 | TCP 与 RTU 各执行完整类型矩阵 | 通过；36 组映射分别执行初值读取和写后回读，输入区以独立只读映射交叉核对 |
| L04 | ABCD/CDAB/BADC/DCBA、共享寄存器 RMW 保留邻位/邻字节、缩放/偏移、量化、精度不损失原始记录 | 独立预期字节、主站写后回读与从站原始内存交叉核对 | 通过；非零邻位参与断言；Float64 界面 2.346，原始样本和 CSV 保留 2.345678901234 |
| L05 | String ASCII/UTF-8、中文/emoji、空文本、奇数字节、固定长度零填充、最大 246 字节与非法/超长输入；主站与本地写入一致且确认值真实 | 完整线协议闭环、UI 文本编辑、非法输入不改变缓存 | 通过；线协议最大 123 寄存器写入；中文/emoji 真正 UI 提交；超长/不符编码/NUL 拒绝且确认值保持 |
| L06 | 02/04 对主站只读、本地可设；禁用 Unit/缺失地址/异常/超时；重新启用、恢复连接后轮询继续；输入、pending 与 confirmed 分离 | Runtime、UI、已有故障模拟器回归 | 通过；含写异常、写应答丢失、回读失败未知、离线恢复与设备 NaN/Infinity 读取后的恢复 |
| L07 | 扫描 FC01–04、停止/部分结果/恢复轮询；临时读取四区；主动刷新；从站禁止主动主站操作；RTU 广播与坏帧恢复 | 主从闭环 Integration 与真实 UI | 通过；UI 扫描两 Unit、停止保留结果；临时读取异常 02 后纠正恢复；独立 RTU 广播/坏 CRC 恢复实跑 |
| L08 | Numeric/Bool/Enum/String 趋势、记录/停止、Schema Snapshot、历史读取/回放/CSV、Raw Communication 与双端诊断方向/追踪 | 持久化断言、打包版 E2E、实际界面审查 | 通过；真实双端轨迹、完整精度 CSV、回放游标；历史样本可翻到第 7/7 页；原始通信开启/关闭分别核对 |
| L09 | 工作区保存/导入导出/恢复、模板编辑与导入、初始值恢复、设置、日志/错误反馈；旧主站行为不回归 | 全量 Unit/Integration、适用已有 E2E、操作与视觉审查 | 通过；Windows 中文另存为实际落盘；导入两点后 8 个共享实例更新，主站读到 -10°C；旧主站回归通过 |
| L10 | 所有模块入口与相关页签/弹窗、典型/空/错误/恢复状态；1440×960、1280、1279、1024×680；桌面 Native 路径 | Browser Review Mode + 内置浏览器、真实 Electron；逐项记录覆盖 | 通过已执行范围；逐屏覆盖见下表，原生文件/IPC/串口实际验证；物理 RS485 不在本机环境内 |
| L11 | lint/typecheck/文档链接/diff；打包目录版 E2E 加载 serialport/WASM，版本一致，用户数据隔离 | 工程检查与打包版测试 | 通过；最终静态、536 项 Unit/Integration、66 个 Native 业务场景、容量、四产物与自升级/回滚均已执行，版本为 0.12.1 |

交付为可复现的闭环测试、必要修复和本记录；为打包版 E2E 生成目录包，不把本轮等同于四种发行包的正式发布验收。物理 RS485、真实设备电气行为没有对应环境，维持未验证。检查/下载/安装更新等独立功能使用既有隔离测试，不对用户日常环境安装更新。

### 第二阶段执行记录（0.12.1）

- 新增独立黄金字节夹具 `tests/support/loopback-workspace.ts`，同软件主从通过正式 TCP/串口真实互连。当前闭环矩阵 TCP 44 项、RTU 44 项，88 项通过；覆盖每个正式数据类型、数值四种字节序、两类寄存器读映射、String 字节边界、RMW 邻位保持、最大数量、扫描、故障恢复、非有限设备值和双端记录。
- 首轮全量 Vitest：53 文件，519 通过、8 默认串口项跳过；随后显式 COM1/COM2 实跑 `simulator-wire` 与 `slave-runtime`，23 项全通过，覆盖这 8 个默认跳过。新增精度/非有限值/轨迹来源验证后，定向 4 文件 96 项通过。
- 打包目录版 0.12.1 原生 IPC 类型闭环、双端记录/图表/历史/回放/CSV 通过；中文+emoji 的实际编辑最初受 ChromeDriver BMP 限制，改为真实剪贴板粘贴，TCP/RTU 两个 UI 用例随后通过。新夹具增加原始 Float64 精度信号。
- 已修复：String 超长/ASCII 编码不符会静默截断（现在发送前校验字节数，拒绝 NUL 和不符编码）；有限的大数可编码成 Float32 Infinity（现在拒绝）；历史 Raw Communication 固定记请求 tx/响应 rx（现在从站为 rx/tx）。
- 审查同名主从信号时补充：Bool/Enum/String 轨迹显示来源，长标题/来源在标签区省略并保留完整 Tooltip/可访问名称，防止文字盖住轨迹。Numeric 原有来源消歧保持。
- 新增工具 `tools/create-loopback-fixture.ts` 输出隔离工作区；新 Integration 为 `master-slave-loopback.test.ts`，新打包版 E2E 为 `master-slave-loopback.e2e.ts`。WDIO 失败时保留隔离目录供诊断，成功后仍清理；不修改日常数据。
- 本阶段最后 UI 修复已完成定向复验；用户随后授权正式发布，因此还须核对新构建产物，结果见发布收尾与版本记录。

### 最终候选验证与界面收敛

- 发布收尾的最终全量 Vitest：56 文件、536 项全部通过、零跳过。显式串行启用本软件 RTU 闭环和独立 PyModbus 串口用例；包含 88 项本软件真实主从 TCP/RTU 闭环。
- 前阶段既有打包版 E2E 全部 12 文件通过（含真实 COM1/COM2 + PyModbus）；最后修正后新主从、模板编辑、导入/缩放三个文件的 12 项也全部通过。真实原生文件对话框成功保存中文路径，文件为 2 个连接、4 个从站、2 个模板。正式发布新包另行全量复验。
- 本轮审查另修正：Unit ID 0/越界/小数错误显示“可用”；零字节 String 配置；原始检查器只显示前 4 个寄存器、长文本溢出及 String 误显示数值缩放公式；多 Unit 共用模板时健康周期/延迟/错误率混算；中位延迟和离线回放标题的语义文案。相关回归通过，最新目录包已重建。
- 原生桌面控制已恢复，本轮实际操作了 Windows 另存为对话框并核对输出文件；此前旧阶段的访问拒绝不再阻塞当前复验。
- 后续审查修复：历史只展示前 500 条样本且同名来源模糊；改为完整分页，补充样本、Schema 与回放来源。块设置保持导入的 800/5000 ms 等非预设周期；位区长度/占用使用“位”；记录开始计时限定为非负。健康表按实例+块识别行、显示真实 Unit，且“打开模板”进入实际绑定块。
- 上述历史/健康/模板修正的定向 5 文件 17 项通过；最终全量已包含这些断言。真实界面核对 3044 样本第 7/7 页、CSV 完整精度、回放末值；健康周期实测约 803 ms，打开对应线圈模板正确且无重复 key 错误。
- 发布前补验真实 Backend 的新建/添加/复制/删除趋势组、重复信号禁用、取消与记录；起始计时为 00:00:00，错误日志为空。浏览器测试连接已停止，服务随后关闭。
- 正式 0.12.1 新构建已补跑：常规 12 文件的 59 项与显式 RTU UI 1 项通过，新的主从 E2E 6 项通过；百万样本打开 4752 ms、回放 72 ms、游标 283 ms、完整 CSV 713 ms。四种本机产物和实际升级/失败回滚均通过，线上结果汇总至版本报告。

| 页面/入口 | 实际交互与业务结果 | 视觉核对 |
| --- | --- | --- |
| 设备/拓扑/连接角色 | TCP/RTU 主从并存；串口枚举、启停、连接参数锁定、两 Unit | 1440×960 和紧凑窗口；角色、状态、参数可读 |
| 添加连接/添加从站 | 角色切换、TCP/RTU 参数、取消；重复/0/小数/越界 Unit 拒绝 | 弹层、错误提示、禁用提交、滚动与底部操作 |
| 从站内存 | 四区设值、草稿不污染、Hex、保存初值、32 行分页到末地址 | 1440/1280/1279/1024×680；工程列内部横滚、分页可达 |
| 实时全部/块 | 搜索、Bool/Enum/String/数值编辑，RTU 写闭环🙂，输入区仍只读；刷新 | 确认值、pending/终态、长文本、主从被动/主动提示 |
| 原始数据检查器 | 缓存来源、完整 6 寄存器/12 字节、编码与零填充、最近通信跳转 | 末字 0x9982/0x0000 可见；246 字节内容受控滚动 |
| 趋势信号/新建组/添加信号 | 新建后搜索、添加、重复禁用/取消、复制/删除、记录/停止 | 列、来源、弹窗与信号树滚动；起始计时 00:00:00 |
| 趋势图表 | Numeric、Bool、Enum、String 双端轨迹；显示/隐藏与记录范围独立 | 同名来源消歧、标签截断 Tooltip、状态轨迹不被文字覆盖 |
| 历史四页签/备注/CSV | 3044 样本翻末页，备注保存，Schema 来源；CSV 保留 2.345678901234 与闭环🙂 | 趋势/状态与事件/数据/信号分别查看；分页与来源列可读 |
| 离线回放 | 播放/暂停、4×、事件跳转、游标到末尾，双端最终值与状态一致 | 1024×680 控制条可操作；长来源、游标区与图表不溢出 |
| 通信报文/健康/追踪 | 双端 RX/TX、FC/异常、来源跳转、每 Unit 800 ms 统计、实际模板跳转 | 列与详情可滚动；最小窗口健康卡/图表、修复后无重复键错误 |
| 扫描/临时读取/保存为块 | 两 Unit 成功、停止保留结果；异常 02 后正确读取；重叠阻止/新建模板 | 成功/错误反馈、Raw Hex、配置折叠与表单操作 |
| 模板概览/点位/内存/块设置/导入 | 共享 8 实例，String 编码长度、字节/位占用、800 ms 回填；剪贴板两点实际导入 | 1280 工程列横滚，属性面板可滚动，弹窗/字段映射/固定导入操作区 |
| 设置/工作区 | Windows 实际中文另存为；Raw 开关记录与关闭各核对；UTC/系统切换 | 全部规则/设置区可读；原生对话框内容和输出文件一致 |
| 关于/更新 | 本机版本 0.12.1、Windows x64；检查/下载/安装/回滚另由发布 Smoke 逐项验证 | 关于页当前版本、运行形式和手动更新状态可读 |

[RTU 主从状态与文本闭环画面](../images/master-slave-loopback.png)来自真实 Native Main；自动化不是上述交互和视觉检查的替代。

### 发布收尾计划（用户后续授权）

- 目标版本沿用最终候选 0.12.1，平台 Windows x64；不另起版本。按现行正式清单核对全部适用项，补测历史 100 万样本与最终四种交付产物。
- 复用前阶段仍有效的实际 UI 与 TCP/COM1↔COM2 证据；补齐最后修复的历史分页/来源、健康表行身份/模板跳转、周期与位区单位，以及记录计时初始值的复验。
- 源码完整静态/单元/集成、打包版 E2E、容量、目录/ZIP/Portable/Setup Smoke Test 均通过后，整理本记录和版本验收报告；只提交本任务源码、测试和资料，保留原有 `.gitignore` 改动。
- 推送提交及对应版本标签，使用已有 Windows packages 工作流生成并发布正式附件；核对 CI 与 Release 附件及清单。未执行或失败的检查不计通过，物理 RS485 电气项继续明确未验证。

收尾结果：上述全部适用检查已通过；目录/ZIP、Portable、Setup 在隔离夹具中实际升级到测试用 0.12.2 并重启，Setup 故障返回 23 时实际恢复 0.12.1 及安装登记，工作区/历史哨兵/未知文件保持。0.12.2 仅在 `out/test-temp/`，正式产品、提交和标签仍为 0.12.1。测试窗口、模拟器和安装登记已正常结束；COM1、COM2 均成功重新打开/关闭。源码提交 `5860c74` 与标签已推送，[正式 Release](https://github.com/loogg/modbus-debugger/releases/tag/v0.12.1) 和云端构建均成功，四个公开附件摘要、85 项包文件清单与下载版启动核验通过。原有 `.gitignore` 修改保留在本地，未纳入本任务提交。
